<!DOCTYPE html>
<!-- Generated by pkgdown: do not edit by hand --><html lang="en">
<head>
<meta http-equiv="Content-Type" content="text/html; charset=UTF-8">
<meta charset="utf-8">
<meta http-equiv="X-UA-Compatible" content="IE=edge">
<meta name="viewport" content="width=device-width, initial-scale=1, shrink-to-fit=no">
<title>ProxiMate: Read and recalibrate applications • proximetricsR</title>
<script src="../deps/jquery-3.6.0/jquery-3.6.0.min.js"></script><meta name="viewport" content="width=device-width, initial-scale=1, shrink-to-fit=no">
<link href="../deps/bootstrap-5.3.8/bootstrap.min.css" rel="stylesheet">
<script src="../deps/bootstrap-5.3.8/bootstrap.bundle.min.js"></script><link href="../deps/font-awesome-6.5.2/css/all.min.css" rel="stylesheet">
<link href="../deps/font-awesome-6.5.2/css/v4-shims.min.css" rel="stylesheet">
<script src="../deps/headroom-0.11.0/headroom.min.js"></script><script src="../deps/headroom-0.11.0/jQuery.headroom.min.js"></script><script src="../deps/bootstrap-toc-1.0.1/bootstrap-toc.min.js"></script><script src="../deps/clipboard.js-2.0.11/clipboard.min.js"></script><script src="../deps/search-1.0.0/autocomplete.jquery.min.js"></script><script src="../deps/search-1.0.0/fuse.min.js"></script><script src="../deps/search-1.0.0/mark.min.js"></script><script src="ah-read-and-recalibrate-applications_files/libs/quarto-html/popper.min.js"></script><script src="ah-read-and-recalibrate-applications_files/libs/quarto-html/tippy.umd.min.js"></script><link href="ah-read-and-recalibrate-applications_files/libs/quarto-html/tippy.css" rel="stylesheet">
<link href="ah-read-and-recalibrate-applications_files/libs/quarto-html/light-border.css" rel="stylesheet">
<!-- pkgdown --><script src="../pkgdown.js"></script><meta property="og:title" content="ProxiMate: Read and recalibrate applications">
<meta property="og:image" content="https://buchi-labortechnik-ag.github.io/proximetricsR/logo.png">
<style>
.page-header img.logo { display: none; }
</style>
</head>
<body>
    <a href="#main" class="visually-hidden-focusable">Skip to contents</a>


    <nav class="navbar navbar-expand-lg fixed-top bg-primary" data-bs-theme="dark" aria-label="Site navigation"><div class="container">

    <a class="navbar-brand me-2" href="../index.html">proximetricsR</a>

    <small class="nav-text text-muted me-auto" data-bs-toggle="tooltip" data-bs-placement="bottom" title="">0.7.2</small>


    <button class="navbar-toggler" type="button" data-bs-toggle="collapse" data-bs-target="#navbar" aria-controls="navbar" aria-expanded="false" aria-label="Toggle navigation">
      <span class="navbar-toggler-icon"></span>
    </button>

    <div id="navbar" class="collapse navbar-collapse ms-3">
      <ul class="navbar-nav me-auto">
<li class="nav-item"><a class="nav-link" href="../reference/index.html">Reference</a></li>
<li class="active nav-item dropdown">
  <button class="nav-link dropdown-toggle" type="button" id="dropdown-articles" data-bs-toggle="dropdown" aria-expanded="false" aria-haspopup="true">Articles</button>
  <ul class="dropdown-menu" aria-labelledby="dropdown-articles">
<li><a class="dropdown-item" href="../articles/aa-intro.html">An introduction to the proximetricsR package</a></li>
    <li><a class="dropdown-item" href="../articles/ab-pre-processing-recipes.html">Spectral pre-processing recipes</a></li>
    <li><a class="dropdown-item" href="../articles/ac-mathematical-overview-of-regression-algorithms.html">Mathematical overview of regression algorithms</a></li>
    <li><a class="dropdown-item" href="../articles/ad-proximate-building-applications.html">ProxiMate: Building applications</a></li>
    <li><a class="dropdown-item" href="../articles/ae-proxiscout-building-applications.html">ProxiScout: Building applications</a></li>
    <li><a class="dropdown-item" href="../articles/af-proximate-structure-of-the-applications.html">ProxiMate: Structure of the applications</a></li>
    <li><a class="dropdown-item" href="../articles/ag-proxiscout-structure-of-the-applications.html">ProxiScout: Structure of the applications</a></li>
    <li><a class="dropdown-item" href="../articles/ah-read-and-recalibrate-applications.html">ProxiMate: Read and recalibrate applications</a></li>
  </ul>
</li>
      </ul>
<ul class="navbar-nav">
<li class="nav-item"><form class="form-inline" role="search">
 <input class="form-control" type="search" name="search-input" id="search-input" autocomplete="off" aria-label="Search site" placeholder="Search for" data-search-index="../search.json">
</form></li>
<li class="nav-item"><a class="external-link nav-link" href="https://github.com/buchi-labortechnik-ag/proximetricsR/" aria-label="GitHub"><span class="fa fab fa-github fa-lg"></span></a></li>
      </ul>
</div>


  </div>
</nav><div class="container template-quarto">
<div class="row">
  <main id="main" class="col-md-9"><div class="page-header">
      <img src="../logo.png" class="logo" alt=""><h1>ProxiMate: Read and recalibrate applications</h1>

      <p class="author">Leonardo Ramirez-Lopez and Claudio Orellano</p>
      <p class="date">2026-10-29</p>

      <small class="dont-index">Source: <a href="https://github.com/buchi-labortechnik-ag/proximetricsR/blob/main/vignettes/ah-read-and-recalibrate-applications.qmd" class="external-link"><code>vignettes/ah-read-and-recalibrate-applications.qmd</code></a></small>
      <div class="d-none name"><code></code></div>
    </div>






    <section class="section level2" data-number="1"><h2 data-number="1" id="summary">
<span class="header-section-number">1</span> Summary<a class="anchor" aria-label="anchor" href="#summary"></a>
</h2>
<p>This vignette presents a set of experimental functions aimed at facilitating the read, exploration and re-calibration of ProxiMate applications.</p>
<div class="cell">
<div class="sourceCode cell-code" id="cb1"><pre class="downlit sourceCode r">
<code class="sourceCode R"><span><span class="kw"><a href="https://rdrr.io/r/base/library.html" class="external-link">library</a></span><span class="op">(</span><span class="st"><a href="https://l-ramirez-lopez.github.io/prospectr/" class="external-link">"prospectr"</a></span><span class="op">)</span></span>
<span><span class="kw"><a href="https://rdrr.io/r/base/library.html" class="external-link">library</a></span><span class="op">(</span><span class="st"><a href="https://proximetricsr.r.packages.buchi-nir.io/" class="external-link">"proximetricsR"</a></span><span class="op">)</span></span></code></pre></div>
</div>
<section class="level2" data-number="1.1"><h3 data-number="1.1" id="calibrate-an-application-and-write-a-nax">
<span class="header-section-number">1.1</span> Calibrate an application and write a nax<a class="anchor" aria-label="anchor" href="#calibrate-an-application-and-write-a-nax"></a>
</h3>
<p>Here we use a two DEMO files containing spectral data of soybean meal samples measured with two different BUCHI ProxiMate devices (up-view mode). These datasets are available at a public repository of BUCHI demo data.</p>
<div class="cell">
<div class="sourceCode cell-code" id="cb2"><pre class="downlit sourceCode r">
<code class="sourceCode R"><span><span class="co"># In practice, set this to the directory containing your data files, e.g.:</span></span>
<span><span class="co"># my_working_dir &lt;- "C:/Users/YourName/Downloads"</span></span>
<span><span class="co"># my_working_dir &lt;- "~/Downloads"</span></span>
<span><span class="va">my_working_dir</span> <span class="op">&lt;-</span> <span class="st">"path/to/your/data"</span></span>
<span><span class="fu"><a href="https://rdrr.io/r/base/getwd.html" class="external-link">setwd</a></span><span class="op">(</span><span class="va">my_working_dir</span><span class="op">)</span></span></code></pre></div>
</div>
<div class="cell">
<div class="sourceCode cell-code" id="cb3"><pre class="downlit sourceCode r">
<code class="sourceCode R"><span><span class="co"># Data location</span></span>
<span><span class="va">data_loc</span> <span class="op">&lt;-</span> <span class="st">"https://raw.githubusercontent.com/buchi-labortechnik-ag/demo_data/main/data/"</span></span>
<span></span>
<span><span class="co"># Location of the TSV files containing the spectral data of soybean meal</span></span>
<span><span class="va">my_file_1</span> <span class="op">&lt;-</span> <span class="st">"SoybeanMeal_file1.tsv"</span></span>
<span><span class="va">my_file_2</span> <span class="op">&lt;-</span> <span class="st">"SoybeanMeal_file2.tsv"</span></span>
<span></span>
<span><span class="va">my_file_1</span> <span class="op">&lt;-</span> <span class="fu"><a href="https://rdrr.io/r/base/paste.html" class="external-link">paste0</a></span><span class="op">(</span><span class="va">data_loc</span>, <span class="va">my_file_1</span><span class="op">)</span></span>
<span><span class="va">my_file_2</span> <span class="op">&lt;-</span> <span class="fu"><a href="https://rdrr.io/r/base/paste.html" class="external-link">paste0</a></span><span class="op">(</span><span class="va">data_loc</span>, <span class="va">my_file_2</span><span class="op">)</span></span>
<span></span>
<span><span class="co"># Read the files</span></span>
<span><span class="va">mdata_1</span> <span class="op">&lt;-</span> <span class="fu"><a href="../reference/proximate_read_data.html">proximate_read_data</a></span><span class="op">(</span><span class="va">my_file_1</span><span class="op">)</span></span>
<span><span class="va">mdata_2</span> <span class="op">&lt;-</span> <span class="fu"><a href="../reference/proximate_read_data.html">proximate_read_data</a></span><span class="op">(</span><span class="va">my_file_2</span><span class="op">)</span></span>
<span></span>
<span><span class="va">mdata</span> <span class="op">&lt;-</span> <span class="fu"><a href="../reference/proximate_merge.html">proximate_merge</a></span><span class="op">(</span><span class="fu"><a href="https://rdrr.io/r/base/list.html" class="external-link">list</a></span><span class="op">(</span><span class="va">mdata_1</span>, <span class="va">mdata_2</span><span class="op">)</span><span class="op">)</span></span></code></pre></div>
<div class="cell-output cell-output-stderr">
<pre><code>Warning in proximate_merge(list(mdata_1, mdata_2)): The set of properties seems
different across elements</code></pre>
</div>
<div class="sourceCode cell-code" id="cb5"><pre class="downlit sourceCode r">
<code class="sourceCode R"><span><span class="co"># Define the vector of new wavelengths with constant resolution.</span></span>
<span><span class="co"># Replace the spc matrix with the new resampled matrix.</span></span>
<span><span class="co"># For working with proximetricsR, spectra must be stored in an spc matrix</span></span>
<span><span class="co"># inside the data matrix.</span></span>
<span><span class="va">mdata</span><span class="op">$</span><span class="va">spc</span> <span class="op">&lt;-</span> <span class="fu"><a href="../reference/preprocess_recipe.html">process</a></span><span class="op">(</span><span class="va">mdata</span><span class="op">$</span><span class="va">spc</span>, <span class="fu"><a href="../reference/prep_resample.html">prep_resample</a></span><span class="op">(</span><span class="fu"><a href="https://rdrr.io/r/base/c.html" class="external-link">c</a></span><span class="op">(</span><span class="fl">900</span>, <span class="fl">1700</span>, <span class="fl">2</span><span class="op">)</span><span class="op">)</span><span class="op">)</span></span>
<span></span>
<span><span class="va">final_wavs</span> <span class="op">&lt;-</span> <span class="fu"><a href="https://rdrr.io/r/base/numeric.html" class="external-link">as.numeric</a></span><span class="op">(</span><span class="fu"><a href="https://rdrr.io/r/base/colnames.html" class="external-link">colnames</a></span><span class="op">(</span><span class="va">mdata</span><span class="op">$</span><span class="va">spc</span><span class="op">)</span><span class="op">)</span></span></code></pre></div>
</div>
<div class="cell" data-layout-align="center" data-fig-cap-style="Image Caption">
<div class="sourceCode cell-code" id="cb6"><pre class="downlit sourceCode r">
<code class="sourceCode R"><span><span class="fu"><a href="https://rdrr.io/r/graphics/matplot.html" class="external-link">matplot</a></span><span class="op">(</span></span>
<span>  x <span class="op">=</span> <span class="va">final_wavs</span>,</span>
<span>  y <span class="op">=</span> <span class="fu"><a href="https://rdrr.io/r/base/t.html" class="external-link">t</a></span><span class="op">(</span><span class="va">mdata</span><span class="op">$</span><span class="va">spc</span><span class="op">)</span>,</span>
<span>  xlab <span class="op">=</span> <span class="st">"Wavelengths, nm"</span>,</span>
<span>  ylab <span class="op">=</span> <span class="st">"Absorbance"</span>,</span>
<span>  type <span class="op">=</span> <span class="st">"l"</span>,</span>
<span>  lty <span class="op">=</span> <span class="fl">1</span>,</span>
<span>  col <span class="op">=</span> <span class="fu"><a href="https://rdrr.io/r/grDevices/rgb.html" class="external-link">rgb</a></span><span class="op">(</span><span class="fl">0.5</span>, <span class="fl">0.5</span>, <span class="fl">0.5</span>, <span class="fl">0.3</span><span class="op">)</span></span>
<span><span class="op">)</span></span>
<span><span class="fu"><a href="https://rdrr.io/r/graphics/grid.html" class="external-link">grid</a></span><span class="op">(</span><span class="op">)</span></span></code></pre></div>
<div class="cell-output-display">
<div class="quarto-figure quarto-figure-center">
<figure><p><img src="ah-read-and-recalibrate-applications_files/figure-html/plotspectra2-1.png" width="768"></p>
<figcaption>Merged spectra.</figcaption></figure>
</div>
</div>
</div>
<div class="cell">
<div class="sourceCode cell-code" id="cb7"><pre class="downlit sourceCode r">
<code class="sourceCode R"><span><span class="co"># This gets the names of all variables in the data</span></span>
<span><span class="fu"><a href="https://rdrr.io/r/base/names.html" class="external-link">names</a></span><span class="op">(</span><span class="va">mdata</span><span class="op">)</span></span></code></pre></div>
<div class="cell-output cell-output-stdout">
<pre><code> [1] "ROW"             "Check"           "Date"            "SRN"
 [5] "SNR"             "ID"              "Barcode"         "Note"
 [9] "Result"          "Reference"       "Protein"         "Moisture"
[13] "EtherealE"       "MineralM"        "Soluble_protein" "Fiber"
[17] "Urea_activity"   "Solubility"      "Begin"           "End"
[21] "Recipe"          "Composition"     "Images"          "spc"            </code></pre>
</div>
<div class="sourceCode cell-code" id="cb9"><pre class="downlit sourceCode r">
<code class="sourceCode R"><span><span class="co"># This returns the column names of all responses</span></span>
<span><span class="va">y_names</span> <span class="op">&lt;-</span> <span class="fu"><a href="../reference/extract_property_names.html">extract_property_names</a></span><span class="op">(</span><span class="va">mdata</span><span class="op">)</span></span>
<span></span>
<span><span class="co"># The indices of all response variables</span></span>
<span><span class="va">ys_indices</span> <span class="op">&lt;-</span> <span class="fu"><a href="https://rdrr.io/r/base/which.html" class="external-link">which</a></span><span class="op">(</span><span class="fu"><a href="https://rdrr.io/r/base/colnames.html" class="external-link">colnames</a></span><span class="op">(</span><span class="va">mdata</span><span class="op">)</span> <span class="op"><a href="https://rdrr.io/r/base/match.html" class="external-link">%in%</a></span> <span class="va">y_names</span><span class="op">)</span></span>
<span></span>
<span><span class="co"># Samples with reference values</span></span>
<span><span class="fu"><a href="https://rdrr.io/r/base/colSums.html" class="external-link">colSums</a></span><span class="op">(</span><span class="op">!</span><span class="fu"><a href="https://rdrr.io/r/base/NA.html" class="external-link">is.na</a></span><span class="op">(</span><span class="va">mdata</span><span class="op">[</span>, <span class="va">y_names</span><span class="op">]</span><span class="op">)</span><span class="op">)</span></span></code></pre></div>
<div class="cell-output cell-output-stdout">
<pre><code>        Protein        Moisture       EtherealE        MineralM Soluble_protein
            119             119             118              63              90
          Fiber   Urea_activity      Solubility
             67              39              29 </code></pre>
</div>
</div>
<p>From the 8 properties, the examples that will follow will only take into account 2 of them (the first two): Protein and Moisture.</p>
<div class="cell">
<div class="sourceCode cell-code" id="cb11"><pre class="downlit sourceCode r">
<code class="sourceCode R"><span><span class="co"># Get the names of the response variables</span></span>
<span><span class="va">y_names</span> <span class="op">&lt;-</span> <span class="va">y_names</span><span class="op">[</span><span class="fl">1</span><span class="op">:</span><span class="fl">2</span><span class="op">]</span></span></code></pre></div>
</div>
<div class="cell">
<div class="sourceCode cell-code" id="cb12"><pre class="downlit sourceCode r">
<code class="sourceCode R"><span><span class="co"># Define the necessary objects for creating an application</span></span>
<span><span class="va">app_formulas</span> <span class="op">&lt;-</span> <span class="fu"><a href="https://rdrr.io/r/base/lapply.html" class="external-link">lapply</a></span><span class="op">(</span><span class="fu"><a href="https://rdrr.io/r/base/paste.html" class="external-link">paste0</a></span><span class="op">(</span><span class="va">y_names</span>, <span class="st">" ~ spc"</span><span class="op">)</span>, FUN <span class="op">=</span> <span class="va">formula</span><span class="op">)</span></span>
<span><span class="va">app_formulas</span></span>
<span></span>
<span><span class="co"># Define the metadata of each model, in the same order as app_formulas</span></span>
<span><span class="va">models_metadata</span> <span class="op">&lt;-</span> <span class="fu"><a href="https://rdrr.io/r/base/list.html" class="external-link">list</a></span><span class="op">(</span></span>
<span>  <span class="co"># For the first property</span></span>
<span>  <span class="fu"><a href="../reference/add_model_metadata.html">add_model_metadata</a></span><span class="op">(</span>decimal_places <span class="op">=</span> <span class="fl">2</span>, unit <span class="op">=</span> <span class="st">"%"</span><span class="op">)</span>,</span>
<span>  <span class="co"># For the second property</span></span>
<span>  <span class="fu"><a href="../reference/add_model_metadata.html">add_model_metadata</a></span><span class="op">(</span>decimal_places <span class="op">=</span> <span class="fl">2</span>, unit <span class="op">=</span> <span class="st">"%"</span><span class="op">)</span></span>
<span><span class="op">)</span></span>
<span></span>
<span><span class="co"># Recipe with:</span></span>
<span><span class="co"># - spline/resampling: spectral range between 900 and 1700 in steps of 4</span></span>
<span><span class="co"># - standard normal variate</span></span>
<span><span class="co"># - first derivative: gap parameter 5 and smoothing factor 9</span></span>
<span><span class="va">my_precipe_1</span> <span class="op">&lt;-</span> <span class="fu"><a href="../reference/preprocess_recipe.html">preprocess_recipe</a></span><span class="op">(</span></span>
<span>  <span class="fu"><a href="../reference/prep_resample.html">prep_resample</a></span><span class="op">(</span><span class="fu"><a href="https://rdrr.io/r/base/c.html" class="external-link">c</a></span><span class="op">(</span><span class="fl">900</span>, <span class="fl">1700</span>, <span class="fl">4</span><span class="op">)</span><span class="op">)</span>,</span>
<span>  <span class="fu"><a href="../reference/prep_snv.html">prep_snv</a></span><span class="op">(</span><span class="op">)</span>,</span>
<span>  <span class="fu"><a href="../reference/prep_derivative.html">prep_derivative</a></span><span class="op">(</span>m <span class="op">=</span> <span class="fl">1</span>, w <span class="op">=</span> <span class="fl">5</span>, p <span class="op">=</span> <span class="fl">9</span>, algorithm <span class="op">=</span> <span class="st">"nwp"</span><span class="op">)</span>, </span>
<span>  device <span class="op">=</span> <span class="st">"proximate"</span></span>
<span><span class="op">)</span></span>
<span></span>
<span><span class="va">my_precipe_1</span><span class="op">$</span><span class="va">preprocessing_order</span></span>
<span></span>
<span><span class="co"># Recipe with:</span></span>
<span><span class="co"># - spline/resampling: spectral range between 900 and 1700 in steps of 4</span></span>
<span><span class="co"># - standard normal variate</span></span>
<span><span class="co"># - second derivative: gap parameter 7 and smoothing factor 11</span></span>
<span><span class="va">my_precipe_2</span> <span class="op">&lt;-</span> <span class="fu"><a href="../reference/preprocess_recipe.html">preprocess_recipe</a></span><span class="op">(</span></span>
<span>  <span class="fu"><a href="../reference/prep_resample.html">prep_resample</a></span><span class="op">(</span><span class="fu"><a href="https://rdrr.io/r/base/c.html" class="external-link">c</a></span><span class="op">(</span><span class="fl">900</span>, <span class="fl">1700</span>, <span class="fl">4</span><span class="op">)</span><span class="op">)</span>,</span>
<span>  <span class="fu"><a href="../reference/prep_snv.html">prep_snv</a></span><span class="op">(</span><span class="op">)</span>,</span>
<span>  <span class="fu"><a href="../reference/prep_derivative.html">prep_derivative</a></span><span class="op">(</span>m <span class="op">=</span> <span class="fl">2</span>, w <span class="op">=</span> <span class="fl">7</span>, p <span class="op">=</span> <span class="fl">11</span>, algorithm <span class="op">=</span> <span class="st">"nwp"</span><span class="op">)</span>, </span>
<span>  device <span class="op">=</span> <span class="st">"proximate"</span></span>
<span><span class="op">)</span></span>
<span></span>
<span><span class="va">my_precipe_2</span><span class="op">$</span><span class="va">preprocessing_order</span></span>
<span></span>
<span><span class="co"># Recipe with:</span></span>
<span><span class="co"># - spline/resampling: spectral range between 900 and 1700 in steps of 4</span></span>
<span><span class="co"># - standard normal variate</span></span>
<span><span class="co"># - second derivative: gap parameter 9 and smoothing factor 13</span></span>
<span><span class="va">my_precipe_3</span> <span class="op">&lt;-</span> <span class="fu"><a href="../reference/preprocess_recipe.html">preprocess_recipe</a></span><span class="op">(</span></span>
<span>  <span class="fu"><a href="../reference/prep_resample.html">prep_resample</a></span><span class="op">(</span><span class="fu"><a href="https://rdrr.io/r/base/c.html" class="external-link">c</a></span><span class="op">(</span><span class="fl">900</span>, <span class="fl">1700</span>, <span class="fl">4</span><span class="op">)</span><span class="op">)</span>,</span>
<span>  <span class="fu"><a href="../reference/prep_snv.html">prep_snv</a></span><span class="op">(</span><span class="op">)</span>,</span>
<span>  <span class="fu"><a href="../reference/prep_derivative.html">prep_derivative</a></span><span class="op">(</span>m <span class="op">=</span> <span class="fl">2</span>, w <span class="op">=</span> <span class="fl">9</span>, p <span class="op">=</span> <span class="fl">13</span>, algorithm <span class="op">=</span> <span class="st">"nwp"</span><span class="op">)</span>, </span>
<span>  device <span class="op">=</span> <span class="st">"proximate"</span></span>
<span><span class="op">)</span></span>
<span></span>
<span><span class="va">my_precipe_3</span><span class="op">$</span><span class="va">preprocessing_order</span></span>
<span></span>
<span><span class="va">my_precipes</span> <span class="op">&lt;-</span> <span class="fu"><a href="https://rdrr.io/r/base/list.html" class="external-link">list</a></span><span class="op">(</span><span class="va">my_precipe_1</span>, <span class="va">my_precipe_2</span>, <span class="va">my_precipe_3</span><span class="op">)</span></span></code></pre></div>
</div>
<div class="cell">
<div class="sourceCode cell-code" id="cb13"><pre class="downlit sourceCode r">
<code class="sourceCode R"><span><span class="co"># Use the modified PLS regression method, equivalent to the one</span></span>
<span><span class="co"># implemented in NIRWise PLUS.</span></span>
<span><span class="co"># We use a maximum of 11 components.</span></span>
<span><span class="va">my_pls_method</span> <span class="op">&lt;-</span> <span class="fu"><a href="../reference/fit_constructors.html">fit_plsr</a></span><span class="op">(</span>ncomp <span class="op">=</span> <span class="fl">11</span>, type <span class="op">=</span> <span class="st">"nwp"</span><span class="op">)</span></span>
<span><span class="va">my_pls_method</span></span></code></pre></div>
<div class="cell-output cell-output-stdout">
<pre><code>Fitting method: fit_plsr
  ncomp: 11
  type : nwp </code></pre>
</div>
</div>
<div class="cell">
<div class="sourceCode cell-code" id="cb15"><pre class="downlit sourceCode r">
<code class="sourceCode R"><span><span class="co"># Control some aspects of how the calibration is built and optimized</span></span>
<span><span class="co"># We use k-fold cross-validation with selection of folds based on the order of </span></span>
<span><span class="co"># the samples in the data table ("sequential")</span></span>
<span><span class="co"># We also specify the number of times a model must be re-fitted after outlier </span></span>
<span><span class="co"># removal, e.g. 0 means no re-fiting i.e. no outlier removal; 1 means a model is </span></span>
<span><span class="co"># built, then it is used to identify and remove outliers and finally a the final </span></span>
<span><span class="co"># model is refitted; a value of 5 would mean that the model is refitted 4 times </span></span>
<span><span class="co"># for 4 outlier removal iterations. </span></span>
<span><span class="va">my_control</span> <span class="op">&lt;-</span> <span class="fu"><a href="../reference/calibration_control.html">calibration_control</a></span><span class="op">(</span></span>
<span>  validation_type <span class="op">=</span> <span class="st">"kfold"</span>, </span>
<span>  number <span class="op">=</span> <span class="fl">4</span>,</span>
<span>  folds <span class="op">=</span> <span class="st">"sequential"</span>, </span>
<span>  remove_outliers <span class="op">=</span> <span class="fl">1</span> <span class="co"># the number of iterations of outlier removal</span></span>
<span><span class="op">)</span></span></code></pre></div>
</div>
<p>Finally, calibrate the models:</p>
<div class="cell">
<div class="sourceCode cell-code" id="cb16"><pre class="downlit sourceCode r">
<code class="sourceCode R"><span><span class="va">optimized_app</span> <span class="op">&lt;-</span> <span class="fu"><a href="../reference/calibrate_models.html">calibrate_models</a></span><span class="op">(</span></span>
<span>  formulas <span class="op">=</span> <span class="va">app_formulas</span>,</span>
<span>  data <span class="op">=</span> <span class="va">mdata</span>,</span>
<span>  preprocess_recipes <span class="op">=</span> <span class="va">my_precipes</span>,</span>
<span>  methods <span class="op">=</span> <span class="fu"><a href="https://rdrr.io/r/base/list.html" class="external-link">list</a></span><span class="op">(</span><span class="va">my_pls_method</span><span class="op">)</span>,</span>
<span>  control <span class="op">=</span> <span class="va">my_control</span>, </span>
<span>  metadata_list <span class="op">=</span> <span class="va">models_metadata</span>, </span>
<span>  save_all <span class="op">=</span> <span class="cn">TRUE</span></span>
<span><span class="op">)</span></span></code></pre></div>
<div class="cell-output cell-output-stdout">
<pre><code>[31m--- Finding model for Protein ~ spc ----[39m
[31m +[39m testing preprocessing recipe index 1
[31m +[39m testing preprocessing recipe index 2
[31m +[39m testing preprocessing recipe index 3
[31m--- Finding model for Moisture ~ spc ----[39m
[31m +[39m testing preprocessing recipe index 1
[31m +[39m testing preprocessing recipe index 2
[31m +[39m testing preprocessing recipe index 3</code></pre>
</div>
</div>
<div class="cell">
<div class="sourceCode cell-code" id="cb18"><pre class="downlit sourceCode r">
<code class="sourceCode R"><span><span class="va">optimized_app</span></span></code></pre></div>
<div class="cell-output cell-output-stdout">
<pre><code>Grid search results:
           formula recipe min property max property ncomp   rsq  rmse
1   Protein ~ spc       1         45.1         49.0     4 0.898 0.377
2 * Protein ~ spc       2         45.1         49.0     4 0.912 0.351
3   Protein ~ spc       3         45.1         49.0     4 0.910 0.354
4   Moisture ~ spc      1         11.0         13.5     2 0.293 0.398
5 * Moisture ~ spc      2         11.0         13.5     5 0.420 0.370
6   Moisture ~ spc      3         11.0         13.5     2 0.307 0.394
  largest_residual outliers    method
1            1.034        0 PLS (nwp)
2            0.833        1 PLS (nwp)
3            0.871        1 PLS (nwp)
4            0.917        2 PLS (nwp)
5            1.089        2 PLS (nwp)
6            0.927        2 PLS (nwp)

*best model
---
Suggested models:
Model:  Protein ~ spc
Spectral preprocessing recipe (device: "proximate"):
 - Step 1: prep_resample
    min_wav: 900; max_wav: 1700; resolution: 4
 - Step 2: prep_snv
 - Step 3: prep_derivative
    m: 2; w: 7; p: 11; algorithm: 'nwp'
Method:  PLS (nwp)

Model:  Moisture ~ spc
Spectral preprocessing recipe (device: "proximate"):
 - Step 1: prep_resample
    min_wav: 900; max_wav: 1700; resolution: 4
 - Step 2: prep_snv
 - Step 3: prep_derivative
    m: 2; w: 7; p: 11; algorithm: 'nwp'
Method:  PLS (nwp) </code></pre>
</div>
</div>
<p>The above object shows you a table with the validation results and the suggested pre-processing methods per model:</p>
<div class="cell">
<div class="cell-output cell-output-stdout">
<pre><code>Grid search results:
           formula recipe min property max property ncomp   rsq  rmse
1   Protein ~ spc       1         45.1         49.0     4 0.898 0.377
2 * Protein ~ spc       2         45.1         49.0     4 0.912 0.351
3   Protein ~ spc       3         45.1         49.0     4 0.910 0.354
4   Moisture ~ spc      1         11.0         13.5     2 0.293 0.398
5 * Moisture ~ spc      2         11.0         13.5     5 0.420 0.370
6   Moisture ~ spc      3         11.0         13.5     2 0.307 0.394
  largest_residual outliers    method
1            1.034        0 PLS (nwp)
2            0.833        1 PLS (nwp)
3            0.871        1 PLS (nwp)
4            0.917        2 PLS (nwp)
5            1.089        2 PLS (nwp)
6            0.927        2 PLS (nwp)

*best model
---
Suggested models:
Model:  Protein ~ spc
Spectral preprocessing recipe (device: "proximate"):
 - Step 1: prep_resample
    min_wav: 900; max_wav: 1700; resolution: 4
 - Step 2: prep_snv
 - Step 3: prep_derivative
    m: 2; w: 7; p: 11; algorithm: 'nwp'
Method:  PLS (nwp)

Model:  Moisture ~ spc
Spectral preprocessing recipe (device: "proximate"):
 - Step 1: prep_resample
    min_wav: 900; max_wav: 1700; resolution: 4
 - Step 2: prep_snv
 - Step 3: prep_derivative
    m: 2; w: 7; p: 11; algorithm: 'nwp'
Method:  PLS (nwp) </code></pre>
</div>
</div>
<p>Write the application file:</p>
<div class="cell">
<div class="sourceCode cell-code" id="cb21"><pre class="downlit sourceCode r">
<code class="sourceCode R"><span><span class="va">my_models</span> <span class="op">&lt;-</span> <span class="va">optimized_app</span><span class="op">$</span><span class="va">final_models</span></span>
<span></span>
<span><span class="co"># add some important metadata to the application/model list</span></span>
<span><span class="va">my_models</span> <span class="op">&lt;-</span> <span class="fu"><a href="../reference/add_application_metadata.html">add_application_metadata</a></span><span class="op">(</span></span>
<span>  <span class="va">my_models</span>, </span>
<span>  view <span class="op">=</span> <span class="st">"Up"</span>, </span>
<span>  name <span class="op">=</span> <span class="st">"my_application"</span>, </span>
<span>  description <span class="op">=</span> <span class="st">"created with proximetricsR"</span></span>
<span><span class="op">)</span></span>
<span></span>
<span><span class="fu"><a href="../reference/proximate_write_nax.html">proximate_write_nax</a></span><span class="op">(</span></span>
<span>  path <span class="op">=</span> <span class="fu"><a href="https://rdrr.io/r/base/getwd.html" class="external-link">getwd</a></span><span class="op">(</span><span class="op">)</span>,</span>
<span>  object <span class="op">=</span> <span class="va">my_models</span></span>
<span><span class="op">)</span></span></code></pre></div>
</div>
</section></section><section class="section level2" data-number="2"><h2 data-number="2" id="read-proximate-application-files--nax">
<span class="header-section-number">2</span> Read ProxiMate application files (.nax)<a class="anchor" aria-label="anchor" href="#read-proximate-application-files--nax"></a>
</h2>
<p>Simple:</p>
<div class="cell">
<div class="sourceCode cell-code" id="cb22"><pre class="downlit sourceCode r">
<code class="sourceCode R"><span><span class="va">my_nax</span> <span class="op">&lt;-</span> <span class="fu"><a href="../reference/proximate_read_nax.html">proximate_read_nax</a></span><span class="op">(</span><span class="st">"my_application.nax"</span><span class="op">)</span></span></code></pre></div>
</div>
</section><section class="section level2" data-number="3"><h2 data-number="3" id="recalibrate-application">
<span class="header-section-number">3</span> Recalibrate application<a class="anchor" aria-label="anchor" href="#recalibrate-application"></a>
</h2>
<section class="level2" data-number="3.1"><h3 data-number="3.1" id="just-re-fit-the-models">
<span class="header-section-number">3.1</span> Just re-fit the models<a class="anchor" aria-label="anchor" href="#just-re-fit-the-models"></a>
</h3>
<p>Simple:</p>
<div class="cell">
<div class="sourceCode cell-code" id="cb23"><pre class="downlit sourceCode r">
<code class="sourceCode R"><span><span class="va">my_recalnax</span> <span class="op">&lt;-</span> <span class="fu"><a href="../reference/proximate_recalibrate_nax.html">proximate_recalibrate_nax</a></span><span class="op">(</span><span class="va">my_nax</span><span class="op">)</span></span></code></pre></div>
<div class="cell-output cell-output-stderr">
<pre><code>Warning in proximate_recalibrate_nax(my_nax): This is an experiental
function!😉 Feedback is highly appreciated 🙌</code></pre>
</div>
</div>
</section><section class="level2" data-number="3.2"><h3 data-number="3.2" id="recalibrate-based-on-new-data">
<span class="header-section-number">3.2</span> Recalibrate based on new data<a class="anchor" aria-label="anchor" href="#recalibrate-based-on-new-data"></a>
</h3>
<div class="cell">
<div class="sourceCode cell-code" id="cb25"><pre class="downlit sourceCode r">
<code class="sourceCode R"><span><span class="va">my_pred_file</span> <span class="op">&lt;-</span> <span class="st">"SoybeanMeal_file3.tsv"</span></span>
<span><span class="va">my_pred_file</span> <span class="op">&lt;-</span> <span class="fu"><a href="https://rdrr.io/r/base/paste.html" class="external-link">paste0</a></span><span class="op">(</span><span class="va">data_loc</span>, <span class="va">my_pred_file</span><span class="op">)</span></span>
<span></span>
<span><span class="va">pdata</span> <span class="op">&lt;-</span> <span class="fu"><a href="../reference/proximate_read_data.html">proximate_read_data</a></span><span class="op">(</span><span class="va">my_pred_file</span><span class="op">)</span></span>
<span></span>
<span><span class="co"># prepare the data to add to the nax</span></span>
<span><span class="va">to_add</span> <span class="op">&lt;-</span> <span class="fu"><a href="../reference/proximate_add2nax.html">proximate_add2nax</a></span><span class="op">(</span>data <span class="op">=</span> <span class="va">pdata</span><span class="op">)</span></span>
<span></span>
<span><span class="co"># re-calibrate based on the new data</span></span>
<span><span class="va">my_recalnax2</span> <span class="op">&lt;-</span> <span class="fu"><a href="../reference/proximate_recalibrate_nax.html">proximate_recalibrate_nax</a></span><span class="op">(</span><span class="va">my_nax</span>, add <span class="op">=</span> <span class="va">to_add</span><span class="op">)</span></span></code></pre></div>
<div class="cell-output cell-output-stderr">
<pre><code>Warning in proximate_recalibrate_nax(my_nax, add = to_add): This is an
experiental function!😉 Feedback is highly appreciated 🙌</code></pre>
</div>
<div class="cell-output cell-output-stderr">
<pre><code>Warning in proximate_merge(list(mdata, add$data)): The set of properties seems
different across elements</code></pre>
</div>
</div>
</section></section><script id="quarto-html-after-body" type="application/javascript">
  window.document.addEventListener("DOMContentLoaded", function (event) {
      var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
      var mailtoRegex = new RegExp(/^mailto:/);
        var filterRegex = new RegExp('/' + window.location.host + '/');
      var isInternal = (href) => {
          return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
      }
      // Inspect non-navigation links and adorn them if external
     var links = window.document.querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
      for (var i=0; i<links.length; i++) {
        const link = links[i];
        if (!isInternal(link.href)) {
          // undo the damage that might have been done by quarto-nav.js in the case of
          // links that we want to consider external
          if (link.dataset.originalHref !== undefined) {
            link.href = link.dataset.originalHref;
          }
        }
      }
    function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
      const config = {
        allowHTML: true,
        maxWidth: 500,
        delay: 100,
        arrow: false,
        appendTo: function(el) {
            return el.parentElement;
        },
        interactive: true,
        interactiveBorder: 10,
        theme: 'light-border',
        placement: 'bottom-start',
      };
      if (contentFn) {
        config.content = contentFn;
      }
      if (onTriggerFn) {
        config.onTrigger = onTriggerFn;
      }
      if (onUntriggerFn) {
        config.onUntrigger = onUntriggerFn;
      }
      window.tippy(el, config);
    }
    const findCites = (el) => {
      const parentEl = el.parentElement;
      if (parentEl) {
        const cites = parentEl.dataset.cites;
        if (cites) {
          return {
            el,
            cites: cites.split(' ')
          };
        } else {
          return findCites(el.parentElement)
        }
      } else {
        return undefined;
      }
    };
    var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
    for (var i=0; i<bibliorefs.length; i++) {
      const ref = bibliorefs[i];
      const citeInfo = findCites(ref);
      if (citeInfo) {
        tippyHover(citeInfo.el, function() {
          var popup = window.document.createElement('div');
          citeInfo.cites.forEach(function(cite) {
            var citeDiv = window.document.createElement('div');
            citeDiv.classList.add('hanging-indent');
            citeDiv.classList.add('csl-entry');
            var biblioDiv = window.document.getElementById('ref-' + cite);
            if (biblioDiv) {
              citeDiv.innerHTML = biblioDiv.innerHTML;
            }
            popup.appendChild(citeDiv);
          });
          return popup.innerHTML;
        });
      }
    }
  });
  </script></main><aside class="col-md-3"><nav id="toc" aria-label="Table of contents"><h2>On this page</h2>
    </nav></aside>
</div>


    <footer><div class="pkgdown-footer-left">
  <p>Developed by Leonardo Ramirez-Lopez, Claudio Orellano, Nicolae Cudlenco, Mai Said, Mohamed Abushosha, Marcal Plans.</p>
</div>

<div class="pkgdown-footer-right">
  <p>Site built with <a href="https://pkgdown.r-lib.org/" class="external-link">pkgdown</a> 2.2.1.</p>
</div>

    </footer>
</div>





  </body>
</html>
